{
 "EP-ACC-SCREW-1609": {
  "ref_capacity_w": 1609400.0,
  "ref_cop": 2.9,
  "ref_lwt_c": 6.67,
  "ref_ect_c": 35.0,
  "min_plr": 0.1,
  "CAPFT": [
   -0.3479426478,
   0.0637388098,
   -0.0007955045,
   0.0712741456,
   -0.0010660025,
   -0.0009234587,
   4.44,
   10.0,
   29.44,
   46.11
  ],
  "EIRFT": [
   0.089134815,
   0.0280734482,
   0.0016909915,
   0.0230561531,
   0.0001663802,
   -0.0015023227,
   4.44,
   10.0,
   29.44,
   46.11
  ],
  "EIRFPLR": [
   0.0,
   1.0,
   0.0,
   0.15,
   1.0
  ],
  "dataset": "AirCooledChiller.idf",
  "entry": "ElectricEIRChiller Carrier 30XA500 1609.4kW/2.9COP",
  "kind": "air_cooled"
 },
 "EP-ACC-SCROLL-434": {
  "ref_capacity_w": 433628.0,
  "ref_cop": 3.08,
  "ref_lwt_c": 6.67,
  "ref_ect_c": 35.0,
  "min_plr": 0.15,
  "CAPFT": [
   1.0428575245,
   0.0390769644,
   0.0001876955,
   -0.0031517246,
   -9.84665e-05,
   -0.0003385144,
   5.56,
   10.0,
   4.44,
   46.11
  ],
  "EIRFT": [
   0.5436161169,
   -0.0108322959,
   0.0004105474,
   0.0042214209,
   0.0004027623,
   -0.0005156184,
   5.56,
   10.0,
   4.44,
   46.11
  ],
  "EIRFPLR": [
   0.0493,
   0.622,
   0.3275,
   0.17,
   1.0
  ],
  "dataset": "AirCooledChiller.idf",
  "entry": "ElectricEIRChiller Trane CGAM130 433.6kW/3.08COP",
  "kind": "air_cooled"
 },
 "EP-WCC-CENT-VSD-1495": {
  "ref_capacity_w": 1494500.0,
  "ref_cop": 7.51,
  "ref_lwt_c": 7.22,
  "ref_ect_c": 23.89,
  "min_plr": 0.11,
  "CAPFT": [
   1.051921,
   -0.1632255,
   0.01149042,
   0.05463515,
   -0.001579985,
   0.001628246,
   5.56,
   8.89,
   12.78,
   35.0
  ],
  "EIRFT": [
   0.7106985,
   -0.2087623,
   0.009421379,
   0.08491925,
   -0.00126082,
   0.001125512,
   5.56,
   8.89,
   12.78,
   35.0
  ],
  "EIRFPLR": [
   0.151747,
   -0.1577252,
   1.005197,
   0.11,
   1.05
  ],
  "dataset": "Chillers.idf",
  "entry": "ElectricEIRChiller York YT 1495kW/7.51COP/VSD",
  "kind": "water_cooled"
 }
}